AirLoopHVAC,
  VAV Sys 1,
  VAV Sys 1 Controllers,
  VAV Sys 1 Avail List,
  Autosize,
  VAV Sys 1 Branches,
  ,
  VAV Sys 1 Inlet Node,
  PLENUM-1 Out Node,
  Zone Eq In Node,
  VAV Sys 1 Outlet Node;

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,
  Controller:OutdoorAir,
  OA Controller 1,
  Controller:WaterCoil,
  OA CC Controller 1,
  Controller:WaterCoil,
  OA HC Controller 1;

AirLoopHVAC:ControllerList,
  VAV Sys 1 Controllers,
  Controller:WaterCoil,
  Central Cooling Coil Controller 1,
  Controller:WaterCoil,
  Central Heating Coil Controller 1;

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,
  OA Sys 1 Controllers,
  OA Sys 1 Equipment;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,
  Coil:Heating:Water,
  OA Heating Coil 1,
  Coil:Cooling:Water,
  OA Cooling Coil 1,
  OutdoorAir:Mixer,
  OA Mixing Box 1;

AirLoopHVAC:ReturnPath,
  ReturnAirPath1,
  PLENUM-1 Out Node,
  AirLoopHVAC:ReturnPlenum,
  Return-Plenum-1;

AirLoopHVAC:ReturnPlenum,
  Return-Plenum-1,
  PLENUM-1,
  PLENUM-1 Node,
  PLENUM-1 Out Node,
  ,
  SPACE1-1 Out Node,
  SPACE2-1 Out Node,
  SPACE3-1 Out Node,
  SPACE4-1 Out Node,
  SPACE5-1 Out Node;

AirLoopHVAC:SupplyPath,
  Zone Supply Air Path 1,
  Zone Eq In Node,
  AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter 1;

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter 1,
  Zone Eq In Node,
  SPACE1-1 ATU In Node,
  SPACE2-1 ATU In Node,
  SPACE3-1 ATU In Node,
  SPACE4-1 ATU In Node,
  SPACE5-1 ATU In Node;

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE1-1 VAV Reheat,
  ReheatCoilAvailSched,
  SPACE1-1 Zone Coil Air In Node,
  SPACE1-1 ATU In Node,
  Autosize,
  Constant,
  0.3,
  ,
  ,
  Coil:Heating:Water,
  SPACE1-1 Zone Coil,
  Autosize,
  0.0,
  SPACE1-1 In Node,
  0.001,
  Normal,
  Autosize,
  Autosize;

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE2-1 VAV Reheat,
  ReheatCoilAvailSched,
  SPACE2-1 Zone Coil Air In Node,
  SPACE2-1 ATU In Node,
  Autosize,
  Constant,
  0.3,
  ,
  ,
  Coil:Heating:Water,
  SPACE2-1 Zone Coil,
  Autosize,
  0.0,
  SPACE2-1 In Node,
  0.001,
  Normal,
  Autosize,
  Autosize;

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE3-1 VAV Reheat,
  ReheatCoilAvailSched,
  SPACE3-1 Zone Coil Air In Node,
  SPACE3-1 ATU In Node,
  Autosize,
  Constant,
  0.3,
  ,
  ,
  Coil:Heating:Water,
  SPACE3-1 Zone Coil,
  Autosize,
  0.0,
  SPACE3-1 In Node,
  0.001,
  Normal,
  Autosize,
  Autosize;

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE4-1 VAV Reheat,
  ReheatCoilAvailSched,
  SPACE4-1 Zone Coil Air In Node,
  SPACE4-1 ATU In Node,
  Autosize,
  Constant,
  0.3,
  ,
  ,
  Coil:Heating:Water,
  SPACE4-1 Zone Coil,
  Autosize,
  0.0,
  SPACE4-1 In Node,
  0.001,
  Normal,
  Autosize,
  Autosize;

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE5-1 VAV Reheat,
  ReheatCoilAvailSched,
  SPACE5-1 Zone Coil Air In Node,
  SPACE5-1 ATU In Node,
  Autosize,
  Constant,
  0.3,
  ,
  ,
  Coil:Heating:Water,
  SPACE5-1 Zone Coil,
  Autosize,
  0.0,
  SPACE5-1 In Node,
  0.001,
  Normal,
  Autosize,
  Autosize;

AvailabilityManager:LowTemperatureTurnOff,
  CW Low Temp Limit,
  Outside Air Inlet Node 1,
  2.0,
  CoolingPumpAvailSched;

AvailabilityManager:Scheduled,
  VAV Sys 1 Avail,
  FanAvailSched;

AvailabilityManagerAssignmentList,
  CW Avail List,
  AvailabilityManager:LowTemperatureTurnOff,
  CW Low Temp Limit;

AvailabilityManagerAssignmentList,
  VAV Sys 1 Avail List,
  AvailabilityManager:Scheduled,
  VAV Sys 1 Avail;

Boiler:HotWater,
  Central Boiler,
  NaturalGas,
  Autosize,
  0.8,
  LeavingBoiler,
  BoilerEfficiency,
  Autosize,
  0.0,
  1.2,
  1.0,
  Central Boiler Inlet Node,
  Central Boiler Outlet Node,
  100.0,
  LeavingSetpointModulated;

Branch,
  CW Pump Branch,
  ,
  Pump:VariableSpeed,
  CW Circ Pump,
  CW Supply Inlet Node,
  CW Pump Outlet Node;

Branch,
  Central Boiler Branch,
  ,
  Boiler:HotWater,
  Central Boiler,
  Central Boiler Inlet Node,
  Central Boiler Outlet Node;

Branch,
  Central Chiller Branch,
  ,
  Chiller:Electric,
  Central Chiller,
  Central Chiller Inlet Node,
  Central Chiller Outlet Node;

Branch,
  Cooling Coil Branch,
  ,
  Coil:Cooling:Water,
  Main Cooling Coil 1,
  Main Cooling Coil 1 Water Inlet Node,
  Main Cooling Coil 1 Water Outlet Node;

Branch,
  Cooling Demand Bypass Branch,
  ,
  Pipe:Adiabatic,
  Cooling Demand Side Bypass,
  CW Demand Bypass Inlet Node,
  CW Demand Bypass Outlet Node;

Branch,
  Cooling Demand Inlet,
  ,
  Pipe:Adiabatic,
  Cooling Demand Side Inlet Pipe,
  CW Demand Inlet Node,
  CW Demand Entrance Pipe Outlet Node;

Branch,
  Cooling Demand Outlet,
  ,
  Pipe:Adiabatic,
  CW Demand Side Outlet Pipe,
  CW Demand Exit Pipe Inlet Node,
  CW Demand Outlet Node;

Branch,
  Cooling Supply Bypass Branch,
  ,
  Pipe:Adiabatic,
  Supply Side Bypass,
  CW Supply Bypass Inlet Node,
  CW Supply Bypass Outlet Node;

Branch,
  Cooling Supply Outlet,
  ,
  Pipe:Adiabatic,
  Supply Side Outlet Pipe,
  Supply Side Exit Pipe Inlet Node,
  CW Supply Outlet Node;

Branch,
  Heating Demand Bypass Branch,
  ,
  Pipe:Adiabatic,
  Heating Demand Bypass,
  Heating Demand Bypass Inlet Node,
  Heating Demand Bypass Outlet Node;

Branch,
  Heating Demand Inlet Branch,
  ,
  Pipe:Adiabatic,
  Heating Demand Inlet Pipe,
  HW Demand Inlet Node,
  HW Demand Entrance Pipe Outlet Node;

Branch,
  Heating Demand Outlet Branch,
  ,
  Pipe:Adiabatic,
  Heating Demand Outlet Pipe,
  HW Demand Exit Pipe Inlet Node,
  HW Demand Outlet Node;

Branch,
  Heating Supply Bypass Branch,
  ,
  Pipe:Adiabatic,
  Heating Supply Side Bypass,
  Heating Supply Bypass Inlet Node,
  Heating Supply Bypass Outlet Node;

Branch,
  Heating Supply Inlet Branch,
  ,
  Pump:VariableSpeed,
  HW Circ Pump,
  HW Supply Inlet Node,
  HW Pump Outlet Node;

Branch,
  Heating Supply Outlet Branch,
  ,
  Pipe:Adiabatic,
  Heating Supply Outlet,
  Heating Supply Exit Pipe Inlet Node,
  HW Supply Outlet Node;

Branch,
  Main Heating Coil 1 Branch,
  ,
  Coil:Heating:Water,
  Main Heating Coil 1,
  Main Heating Coil 1 Water Inlet Node,
  Main Heating Coil 1 Water Outlet Node;

Branch,
  OA Cooling Coil Branch,
  ,
  Coil:Cooling:Water,
  OA Cooling Coil 1,
  OA Cooling Coil 1 Water Inlet Node,
  OA Cooling Coil 1 Water Outlet Node;

Branch,
  OA Heating Coil Branch,
  ,
  Coil:Heating:Water,
  OA Heating Coil 1,
  OA Heating Coil 1 Water Inlet Node,
  OA Heating Coil 1 Water Outlet Node;

Branch,
  SPACE1-1 Reheat Branch,
  ,
  Coil:Heating:Water,
  SPACE1-1 Zone Coil,
  SPACE1-1 Zone Coil Water In Node,
  SPACE1-1 Zone Coil Water Out Node;

Branch,
  SPACE2-1 Reheat Branch,
  ,
  Coil:Heating:Water,
  SPACE2-1 Zone Coil,
  SPACE2-1 Zone Coil Water In Node,
  SPACE2-1 Zone Coil Water Out Node;

Branch,
  SPACE3-1 Reheat Branch,
  ,
  Coil:Heating:Water,
  SPACE3-1 Zone Coil,
  SPACE3-1 Zone Coil Water In Node,
  SPACE3-1 Zone Coil Water Out Node;

Branch,
  SPACE4-1 Reheat Branch,
  ,
  Coil:Heating:Water,
  SPACE4-1 Zone Coil,
  SPACE4-1 Zone Coil Water In Node,
  SPACE4-1 Zone Coil Water Out Node;

Branch,
  SPACE5-1 Reheat Branch,
  ,
  Coil:Heating:Water,
  SPACE5-1 Zone Coil,
  SPACE5-1 Zone Coil Water In Node,
  SPACE5-1 Zone Coil Water Out Node;

Branch,
  VAV Sys 1 Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,
  VAV Sys 1 Inlet Node,
  Mixed Air Node 1,
  Coil:Cooling:Water,
  Main Cooling Coil 1,
  Mixed Air Node 1,
  Main Cooling Coil 1 Outlet Node,
  Coil:Heating:Water,
  Main Heating Coil 1,
  Main Cooling Coil 1 Outlet Node,
  Main Heating Coil 1 Outlet Node,
  Fan:VariableVolume,
  Supply Fan 1,
  Main Heating Coil 1 Outlet Node,
  VAV Sys 1 Outlet Node;

BranchList,
  Cooling Demand Side Branches,
  Cooling Demand Inlet,
  Cooling Coil Branch,
  OA Cooling Coil Branch,
  Cooling Demand Bypass Branch,
  Cooling Demand Outlet;

BranchList,
  Cooling Supply Side Branches,
  CW Pump Branch,
  Central Chiller Branch,
  Cooling Supply Bypass Branch,
  Cooling Supply Outlet;

BranchList,
  Heating Demand Side Branches,
  Heating Demand Inlet Branch,
  SPACE1-1 Reheat Branch,
  SPACE2-1 Reheat Branch,
  SPACE3-1 Reheat Branch,
  SPACE4-1 Reheat Branch,
  SPACE5-1 Reheat Branch,
  OA Heating Coil Branch,
  Main Heating Coil 1 Branch,
  Heating Demand Bypass Branch,
  Heating Demand Outlet Branch;

BranchList,
  Heating Supply Side Branches,
  Heating Supply Inlet Branch,
  Central Boiler Branch,
  Heating Supply Bypass Branch,
  Heating Supply Outlet Branch;

BranchList,
  VAV Sys 1 Branches,
  VAV Sys 1 Main Branch;

Building,
  Building,
  30.0,
  City,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

BuildingSurface:Detailed,
  BACK-1,
  Wall,
  WALL-1,
  SPACE3-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  0.0,
  0.0,
  15.2,
  0.0,
  0.0,
  15.2,
  2.4;

BuildingSurface:Detailed,
  C1-1,
  Ceiling,
  CLNG-1,
  SPACE1-1,
  ,
  Surface,
  C1-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  0.0,
  0.0,
  2.4,
  30.5,
  0.0,
  2.4,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C1-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C1-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  30.5,
  0.0,
  2.4,
  0.0,
  0.0,
  2.4,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C2-1,
  Ceiling,
  CLNG-1,
  SPACE2-1,
  ,
  Surface,
  C2-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  30.5,
  0.0,
  2.4,
  30.5,
  15.2,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C2-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C2-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  30.5,
  15.2,
  2.4,
  30.5,
  0.0,
  2.4,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C3-1,
  Ceiling,
  CLNG-1,
  SPACE3-1,
  ,
  Surface,
  C3-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  15.2,
  2.4,
  0.0,
  15.2,
  2.4,
  3.7,
  11.6,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C3-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C3-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  3.7,
  11.6,
  2.4,
  0.0,
  15.2,
  2.4,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  C4-1,
  Ceiling,
  CLNG-1,
  SPACE4-1,
  ,
  Surface,
  C4-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  0.0,
  15.2,
  2.4,
  0.0,
  0.0,
  2.4,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C4-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C4-1,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  0.0,
  0.0,
  2.4,
  0.0,
  15.2,
  2.4,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C5-1,
  Ceiling,
  CLNG-1,
  SPACE5-1,
  ,
  Surface,
  C5-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  3.7,
  2.4,
  26.8,
  3.7,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C5-1P,
  Floor,
  CLNG-1,
  PLENUM-1,
  ,
  Surface,
  C5-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  3.7,
  2.4,
  3.7,
  3.7,
  2.4,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  F1-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE1-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  0.0,
  30.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.7,
  3.7,
  0.0;

BuildingSurface:Detailed,
  F2-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE2-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  0.0,
  0.0,
  26.8,
  3.7,
  0.0;

BuildingSurface:Detailed,
  F3-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE3-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  3.7,
  11.6,
  0.0,
  0.0,
  15.2,
  0.0,
  30.5,
  15.2,
  0.0;

BuildingSurface:Detailed,
  F4-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE4-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  15.2,
  0.0,
  3.7,
  11.6,
  0.0;

BuildingSurface:Detailed,
  F5-1,
  Floor,
  FLOOR-SLAB-1,
  SPACE5-1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  26.8,
  3.7,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  11.6,
  0.0;

BuildingSurface:Detailed,
  FRONT-1,
  Wall,
  WALL-1,
  SPACE1-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  0.0,
  30.5,
  0.0,
  0.0,
  30.5,
  0.0,
  2.4;

BuildingSurface:Detailed,
  LEFT-1,
  Wall,
  WALL-1,
  SPACE4-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.4;

BuildingSurface:Detailed,
  RIGHT-1,
  Wall,
  WALL-1,
  SPACE2-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB12,
  Wall,
  INT-WALL-1,
  SPACE1-1,
  ,
  Surface,
  SB21,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB14,
  Wall,
  INT-WALL-1,
  SPACE1-1,
  ,
  Surface,
  SB41,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.4;

BuildingSurface:Detailed,
  SB15,
  Wall,
  INT-WALL-1,
  SPACE1-1,
  ,
  Surface,
  SB51,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB21,
  Wall,
  INT-WALL-1,
  SPACE2-1,
  ,
  Surface,
  SB12,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  30.5,
  0.0,
  0.0,
  30.5,
  0.0,
  2.4;

BuildingSurface:Detailed,
  SB23,
  Wall,
  INT-WALL-1,
  SPACE2-1,
  ,
  Surface,
  SB32,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB25,
  Wall,
  INT-WALL-1,
  SPACE2-1,
  ,
  Surface,
  SB52,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB32,
  Wall,
  INT-WALL-1,
  SPACE3-1,
  ,
  Surface,
  SB23,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB34,
  Wall,
  INT-WALL-1,
  SPACE3-1,
  ,
  Surface,
  SB43,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB35,
  Wall,
  INT-WALL-1,
  SPACE3-1,
  ,
  Surface,
  SB53,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB41,
  Wall,
  INT-WALL-1,
  SPACE4-1,
  ,
  Surface,
  SB14,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB43,
  Wall,
  INT-WALL-1,
  SPACE4-1,
  ,
  Surface,
  SB34,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  0.0,
  15.2,
  0.0,
  0.0,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB45,
  Wall,
  INT-WALL-1,
  SPACE4-1,
  ,
  Surface,
  SB54,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB51,
  Wall,
  INT-WALL-1,
  SPACE5-1,
  ,
  Surface,
  SB15,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB52,
  Wall,
  INT-WALL-1,
  SPACE5-1,
  ,
  Surface,
  SB25,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB53,
  Wall,
  INT-WALL-1,
  SPACE5-1,
  ,
  Surface,
  SB35,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB54,
  Wall,
  INT-WALL-1,
  SPACE5-1,
  ,
  Surface,
  SB45,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  TOP-1,
  Roof,
  ROOF-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.0,
  4,
  0.0,
  15.2,
  3.0,
  0.0,
  0.0,
  3.0,
  30.5,
  0.0,
  3.0,
  30.5,
  15.2,
  3.0;

BuildingSurface:Detailed,
  WALL-1PB,
  Wall,
  WALL-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  15.2,
  3.0,
  30.5,
  15.2,
  2.4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  3.0;

BuildingSurface:Detailed,
  WALL-1PF,
  Wall,
  WALL-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  0.0,
  3.0,
  0.0,
  0.0,
  2.4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  3.0;

BuildingSurface:Detailed,
  WALL-1PL,
  Wall,
  WALL-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  15.2,
  3.0,
  0.0,
  15.2,
  2.4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  3.0;

BuildingSurface:Detailed,
  WALL-1PR,
  Wall,
  WALL-1,
  PLENUM-1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  0.0,
  3.0,
  30.5,
  0.0,
  2.4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  3.0;

Chiller:Electric,
  Central Chiller,
  AirCooled,
  Autosize,
  3.2,
  Central Chiller Inlet Node,
  Central Chiller Outlet Node,
  Central Chiller Condenser Inlet Node,
  Central Chiller Condenser Outlet Node,
  0.0,
  1.0,
  0.65,
  35.0,
  2.778,
  6.67,
  Autosize,
  Autosize,
  0.9949,
  -0.045954,
  -0.0013543,
  2.333,
  -1.975,
  0.6121,
  0.03303,
  0.6852,
  0.2818,
  5,
  LeavingSetpointModulated;

Coil:Cooling:Water,
  Main Cooling Coil 1,
  CoolingCoilAvailSched,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  Main Cooling Coil 1 Water Inlet Node,
  Main Cooling Coil 1 Water Outlet Node,
  Mixed Air Node 1,
  Main Cooling Coil 1 Outlet Node,
  SimpleAnalysis,
  CrossFlow,
  ,
  4.0;

Coil:Cooling:Water,
  OA Cooling Coil 1,
  CoolingCoilAvailSched,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  OA Cooling Coil 1 Water Inlet Node,
  OA Cooling Coil 1 Water Outlet Node,
  OA Heating Coil 1 Air Outlet Node,
  OA Mixing Box 1 Inlet Node,
  SimpleAnalysis,
  CrossFlow,
  ,
  4.0;

Coil:Heating:Water,
  Main Heating Coil 1,
  ReheatCoilAvailSched,
  Autosize,
  Autosize,
  Main Heating Coil 1 Water Inlet Node,
  Main Heating Coil 1 Water Outlet Node,
  Main Cooling Coil 1 Outlet Node,
  Main Heating Coil 1 Outlet Node,
  UFactorTimesAreaAndDesignWaterFlowRate,
  Autosize,
  82.2,
  16.6,
  71.1,
  32.2,
  ,
  11;

Coil:Heating:Water,
  OA Heating Coil 1,
  CoolingCoilAvailSched,
  Autosize,
  Autosize,
  OA Heating Coil 1 Water Inlet Node,
  OA Heating Coil 1 Water Outlet Node,
  Outside Air Inlet Node 1,
  OA Heating Coil 1 Air Outlet Node,
  UFactorTimesAreaAndDesignWaterFlowRate,
  Autosize,
  82.2,
  16.6,
  71.1,
  32.2,
  ,
  11;

Coil:Heating:Water,
  SPACE1-1 Zone Coil,
  ReheatCoilAvailSched,
  Autosize,
  Autosize,
  SPACE1-1 Zone Coil Water In Node,
  SPACE1-1 Zone Coil Water Out Node,
  SPACE1-1 Zone Coil Air In Node,
  SPACE1-1 In Node,
  UFactorTimesAreaAndDesignWaterFlowRate,
  Autosize,
  82.2,
  16.6,
  71.1,
  32.2,
  ,
  11;

Coil:Heating:Water,
  SPACE2-1 Zone Coil,
  ReheatCoilAvailSched,
  Autosize,
  Autosize,
  SPACE2-1 Zone Coil Water In Node,
  SPACE2-1 Zone Coil Water Out Node,
  SPACE2-1 Zone Coil Air In Node,
  SPACE2-1 In Node,
  UFactorTimesAreaAndDesignWaterFlowRate,
  Autosize,
  82.2,
  16.6,
  71.1,
  32.2,
  ,
  11;

Coil:Heating:Water,
  SPACE3-1 Zone Coil,
  ReheatCoilAvailSched,
  Autosize,
  Autosize,
  SPACE3-1 Zone Coil Water In Node,
  SPACE3-1 Zone Coil Water Out Node,
  SPACE3-1 Zone Coil Air In Node,
  SPACE3-1 In Node,
  UFactorTimesAreaAndDesignWaterFlowRate,
  Autosize,
  82.2,
  16.6,
  71.1,
  32.2,
  ,
  11;

Coil:Heating:Water,
  SPACE4-1 Zone Coil,
  ReheatCoilAvailSched,
  Autosize,
  Autosize,
  SPACE4-1 Zone Coil Water In Node,
  SPACE4-1 Zone Coil Water Out Node,
  SPACE4-1 Zone Coil Air In Node,
  SPACE4-1 In Node,
  UFactorTimesAreaAndDesignWaterFlowRate,
  Autosize,
  82.2,
  16.6,
  71.1,
  32.2,
  ,
  11;

Coil:Heating:Water,
  SPACE5-1 Zone Coil,
  ReheatCoilAvailSched,
  Autosize,
  Autosize,
  SPACE5-1 Zone Coil Water In Node,
  SPACE5-1 Zone Coil Water Out Node,
  SPACE5-1 Zone Coil Air In Node,
  SPACE5-1 In Node,
  UFactorTimesAreaAndDesignWaterFlowRate,
  Autosize,
  82.2,
  16.6,
  71.1,
  32.2,
  ,
  11;

Connector:Mixer,
  CW Demand Mixer,
  Cooling Demand Outlet,
  Cooling Coil Branch,
  OA Cooling Coil Branch,
  Cooling Demand Bypass Branch;

Connector:Mixer,
  CW Loop Mixer,
  Cooling Supply Outlet,
  Central Chiller Branch,
  Cooling Supply Bypass Branch;

Connector:Mixer,
  Heating Demand Mixer,
  Heating Demand Outlet Branch,
  SPACE1-1 Reheat Branch,
  SPACE2-1 Reheat Branch,
  SPACE3-1 Reheat Branch,
  SPACE4-1 Reheat Branch,
  SPACE5-1 Reheat Branch,
  OA Heating Coil Branch,
  Main Heating Coil 1 Branch,
  Heating Demand Bypass Branch;

Connector:Mixer,
  Heating Supply Mixer,
  Heating Supply Outlet Branch,
  Central Boiler Branch,
  Heating Supply Bypass Branch;

Connector:Splitter,
  CW Demand Splitter,
  Cooling Demand Inlet,
  Cooling Coil Branch,
  OA Cooling Coil Branch,
  Cooling Demand Bypass Branch;

Connector:Splitter,
  CW Loop Splitter,
  CW Pump Branch,
  Central Chiller Branch,
  Cooling Supply Bypass Branch;

Connector:Splitter,
  Heating Demand Splitter,
  Heating Demand Inlet Branch,
  SPACE1-1 Reheat Branch,
  SPACE2-1 Reheat Branch,
  SPACE3-1 Reheat Branch,
  SPACE4-1 Reheat Branch,
  SPACE5-1 Reheat Branch,
  OA Heating Coil Branch,
  Main Heating Coil 1 Branch,
  Heating Demand Bypass Branch;

Connector:Splitter,
  Heating Supply Splitter,
  Heating Supply Inlet Branch,
  Central Boiler Branch,
  Heating Supply Bypass Branch;

ConnectorList,
  Cooling Demand Side Connectors,
  Connector:Splitter,
  CW Demand Splitter,
  Connector:Mixer,
  CW Demand Mixer;

ConnectorList,
  Cooling Supply Side Connectors,
  Connector:Splitter,
  CW Loop Splitter,
  Connector:Mixer,
  CW Loop Mixer;

ConnectorList,
  Heating Demand Side Connectors,
  Connector:Splitter,
  Heating Demand Splitter,
  Connector:Mixer,
  Heating Demand Mixer;

ConnectorList,
  Heating Supply Side Connectors,
  Connector:Splitter,
  Heating Supply Splitter,
  Connector:Mixer,
  Heating Supply Mixer;

Construction,
  CLNG-1,
  MAT-CLNG-1;

Construction,
  Dbl Clr 3mm/13mm Air,
  CLEAR 3MM,
  AIR 13MM,
  CLEAR 3MM;

Construction,
  FLOOR-SLAB-1,
  CC03;

Construction,
  INT-WALL-1,
  GP02,
  AL21,
  GP02;

Construction,
  ROOF-1,
  RG01,
  BR01,
  IN46,
  WD01;

Construction,
  Sgl Grey 3mm,
  GREY 3MM;

Construction,
  WALL-1,
  WD01,
  PW03,
  IN02,
  GP01;

Controller:OutdoorAir,
  OA Controller 1,
  Relief Air Outlet Node 1,
  VAV Sys 1 Inlet Node,
  Mixed Air Node 1,
  Outside Air Inlet Node 1,
  Autosize,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  19.0,
  ,
  ,
  ,
  4.6,
  NoLockout,
  FixedMinimum,
  Min OA Sched;

Controller:WaterCoil,
  Central Cooling Coil Controller 1,
  Temperature,
  Reverse,
  Flow,
  Main Cooling Coil 1 Outlet Node,
  Main Cooling Coil 1 Water Inlet Node,
  0.002,
  Autosize,
  0.0;

Controller:WaterCoil,
  Central Heating Coil Controller 1,
  Temperature,
  Normal,
  Flow,
  Main Heating Coil 1 Outlet Node,
  Main Heating Coil 1 Water Inlet Node,
  0.002,
  Autosize,
  0.0;

Controller:WaterCoil,
  OA CC Controller 1,
  Temperature,
  Reverse,
  Flow,
  OA Mixing Box 1 Inlet Node,
  OA Cooling Coil 1 Water Inlet Node,
  0.002,
  Autosize,
  0.0;

Controller:WaterCoil,
  OA HC Controller 1,
  Temperature,
  Normal,
  Flow,
  OA Heating Coil 1 Air Outlet Node,
  OA Heating Coil 1 Water Inlet Node,
  0.002,
  Autosize,
  0.0;

Curve:Quadratic,
  BoilerEfficiency,
  1.0,
  0.0,
  0.0,
  0,
  1;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,
  Sum,
  0.00236,
  0.000305,
  0.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,
  Sum,
  0.00236,
  0.000305,
  0.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,
  Sum,
  0.00236,
  0.000305,
  0.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,
  Sum,
  0.00236,
  0.000305,
  0.0;

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,
  Sum,
  0.00236,
  0.000305,
  0.0;

ElectricEquipment,
  SPACE1-1 ElecEq 1,
  SPACE1-1,
  EQUIP-1,
  EquipmentLevel,
  1056,
  ,
  ,
  0,
  0.3,
  0;

ElectricEquipment,
  SPACE2-1 ElecEq 1,
  SPACE2-1,
  EQUIP-1,
  EquipmentLevel,
  456,
  ,
  ,
  0,
  0.3,
  0;

ElectricEquipment,
  SPACE3-1 ElecEq 1,
  SPACE3-1,
  EQUIP-1,
  EquipmentLevel,
  1056,
  ,
  ,
  0,
  0.3,
  0;

ElectricEquipment,
  SPACE4-1 ElecEq 1,
  SPACE4-1,
  EQUIP-1,
  EquipmentLevel,
  456,
  ,
  ,
  0,
  0.3,
  0;

ElectricEquipment,
  SPACE5-1 ElecEq 1,
  SPACE5-1,
  EQUIP-1,
  EquipmentLevel,
  1976,
  ,
  ,
  0,
  0.3,
  0;

Fan:VariableVolume,
  Supply Fan 1,
  FanAvailSched,
  0.7,
  600.0,
  Autosize,
  Fraction,
  0.25,
  ,
  0.9,
  1.0,
  0.35071223,
  0.30850535,
  -0.54137364,
  0.87198823,
  0.0,
  Main Heating Coil 1 Outlet Node,
  VAV Sys 1 Outlet Node;

FenestrationSurface:Detailed,
  DB-1,
  GlassDoor,
  Sgl Grey 3mm,
  BACK-1,
  ,
  0.5,
  ,
  1,
  4,
  9.1,
  15.2,
  2.1,
  9.1,
  15.2,
  0.0,
  7.0,
  15.2,
  0.0,
  7.0,
  15.2,
  2.1;

FenestrationSurface:Detailed,
  DF-1,
  GlassDoor,
  Sgl Grey 3mm,
  FRONT-1,
  ,
  0.5,
  ,
  1,
  4,
  21.3,
  0.0,
  2.1,
  21.3,
  0.0,
  0.0,
  23.8,
  0.0,
  0.0,
  23.8,
  0.0,
  2.1;

FenestrationSurface:Detailed,
  WB-1,
  Window,
  Dbl Clr 3mm/13mm Air,
  BACK-1,
  ,
  0.5,
  ,
  1,
  4,
  27.4,
  15.2,
  2.1,
  27.4,
  15.2,
  0.9,
  13.7,
  15.2,
  0.9,
  13.7,
  15.2,
  2.1;

FenestrationSurface:Detailed,
  WF-1,
  Window,
  Dbl Clr 3mm/13mm Air,
  FRONT-1,
  ,
  0.5,
  ,
  1,
  4,
  3.0,
  0.0,
  2.1,
  3.0,
  0.0,
  0.9,
  16.8,
  0.0,
  0.9,
  16.8,
  0.0,
  2.1;

FenestrationSurface:Detailed,
  WL-1,
  Window,
  Dbl Clr 3mm/13mm Air,
  LEFT-1,
  ,
  0.5,
  ,
  1,
  4,
  0.0,
  11.4,
  2.1,
  0.0,
  11.4,
  0.9,
  0.0,
  3.8,
  0.9,
  0.0,
  3.8,
  2.1;

FenestrationSurface:Detailed,
  WR-1,
  Window,
  Dbl Clr 3mm/13mm Air,
  RIGHT-1,
  ,
  0.5,
  ,
  1,
  4,
  30.5,
  3.8,
  2.1,
  30.5,
  3.8,
  0.9,
  30.5,
  11.4,
  0.9,
  30.5,
  11.4,
  2.1;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

Lights,
  SPACE1-1 Lights 1,
  SPACE1-1,
  LIGHTS-1,
  LightingLevel,
  1584,
  ,
  ,
  0.2,
  0.59,
  0.2,
  0,
  GeneralLights;

Lights,
  SPACE2-1 Lights 1,
  SPACE2-1,
  LIGHTS-1,
  LightingLevel,
  684,
  ,
  ,
  0.2,
  0.59,
  0.2,
  0,
  GeneralLights;

Lights,
  SPACE3-1 Lights 1,
  SPACE3-1,
  LIGHTS-1,
  LightingLevel,
  1584,
  ,
  ,
  0.2,
  0.59,
  0.2,
  0,
  GeneralLights;

Lights,
  SPACE4-1 Lights 1,
  SPACE4-1,
  LIGHTS-1,
  LightingLevel,
  684,
  ,
  ,
  0.2,
  0.59,
  0.2,
  0,
  GeneralLights;

Lights,
  SPACE5-1 Lights 1,
  SPACE5-1,
  LIGHTS-1,
  LightingLevel,
  2964,
  ,
  ,
  0.2,
  0.59,
  0.2,
  0,
  GeneralLights;

Material,
  BR01,
  VeryRough,
  0.0094999997,
  0.162,
  1121.0,
  1464.0,
  0.9,
  0.7,
  0.7;

Material,
  CC03,
  MediumRough,
  0.1016,
  1.31,
  2243.0,
  837.0,
  0.9,
  0.65,
  0.65;

Material,
  GP01,
  MediumSmooth,
  0.0127,
  0.16,
  801.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  GP02,
  MediumSmooth,
  0.015900001,
  0.16,
  801.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  IN02,
  Rough,
  0.090099998,
  0.043000001,
  10.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  IN46,
  VeryRough,
  0.076200001,
  0.023,
  24.0,
  1590.0,
  0.9,
  0.5,
  0.5;

Material,
  PW03,
  MediumSmooth,
  0.0127,
  0.115,
  545.0,
  1213.0,
  0.9,
  0.78,
  0.78;

Material,
  RG01,
  Rough,
  0.0127,
  1.442,
  881.0,
  1674.0,
  0.9,
  0.65,
  0.65;

Material,
  WD01,
  MediumSmooth,
  0.019099999,
  0.115,
  513.0,
  1381.0,
  0.9,
  0.78,
  0.78;

Material,
  WD10,
  MediumSmooth,
  0.667,
  0.115,
  513,
  1381,
  0.9,
  0.78,
  0.78;

Material:AirGap,
  AL21,
  0.157;

Material:AirGap,
  AL23,
  0.153;

Material:NoMass,
  CP01,
  Rough,
  0.367,
  0.9,
  0.75,
  0.75;

Material:NoMass,
  MAT-CLNG-1,
  Rough,
  0.65225929,
  0.65,
  0.65,
  0.65;

Meter:Custom,
  MyBuildingElectric,
  Electricity,
  ,
  Electricity:Building;

Meter:Custom,
  MyGeneralLights,
  Electricity,
  SPACE1-1 Lights 1,
  Lights Electricity Energy,
  SPACE2-1 Lights 1,
  Lights Electricity Energy,
  SPACE3-1 Lights 1,
  Lights Electricity Energy,
  SPACE4-1 Lights 1,
  Lights Electricity Energy,
  SPACE5-1 Lights 1,
  Lights Electricity Energy;

Meter:CustomDecrement,
  MyBuildingOther,
  Electricity,
  Electricity:Building,
  ,
  MyGeneralLights;

NodeList,
  Main Branch SetPoint Node List,
  Mixed Air Node 1,
  Main Cooling Coil 1 Outlet Node,
  Main Heating Coil 1 Outlet Node;

NodeList,
  OutsideAirInletNodes,
  Outside Air Inlet Node 1;

OutdoorAir:Mixer,
  OA Mixing Box 1,
  Mixed Air Node 1,
  OA Mixing Box 1 Inlet Node,
  Relief Air Outlet Node 1,
  VAV Sys 1 Inlet Node;

OutdoorAir:Node,
  Central Chiller Condenser Inlet Node,
  -1.0;

OutdoorAir:NodeList,
  OutsideAirInletNodes;

Output:Meter,
  Electricity:Facility,
  Timestep;

Output:Meter,
  Electricity:HVAC,
  Timestep;

Output:Meter:MeterFileOnly,
  Electricity:Facility,
  Monthly;

Output:Meter:MeterFileOnly,
  Electricity:Building,
  Monthly;

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,
  Monthly;

Output:Meter:MeterFileOnly,
  Electricity:HVAC,
  Monthly;

Output:Meter:MeterFileOnly,
  Electricity:Plant,
  Monthly;

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,
  Monthly;

Output:Meter:MeterFileOnly,
  NaturalGas:Plant,
  Monthly;

Output:Meter:MeterFileOnly,
  Electricity:Facility,
  RunPeriod;

Output:Meter:MeterFileOnly,
  Electricity:Building,
  RunPeriod;

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,
  RunPeriod;

Output:Meter:MeterFileOnly,
  Electricity:HVAC,
  RunPeriod;

Output:Meter:MeterFileOnly,
  Electricity:Plant,
  RunPeriod;

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,
  RunPeriod;

Output:Meter:MeterFileOnly,
  NaturalGas:Plant,
  RunPeriod;

Output:Meter:MeterFileOnly,
  MyGeneralLights,
  Monthly;

Output:Meter:MeterFileOnly,
  MyGeneralLights,
  RunPeriod;

Output:Meter:MeterFileOnly,
  MyBuildingElectric,
  Monthly;

Output:Meter:MeterFileOnly,
  MyBuildingElectric,
  RunPeriod;

Output:Meter:MeterFileOnly,
  MyBuildingOther,
  Monthly;

Output:Meter:MeterFileOnly,
  MyBuildingOther,
  RunPeriod;

Output:SQLite,
  SimpleAndTabular;

Output:Surfaces:Drawing,
  VRML;

Output:Surfaces:List,
  Details;

Output:Surfaces:List,
  DecayCurvesFromComponentLoadsSummary;

Output:Surfaces:List,
  ViewFactorInfo;

Output:Table:SummaryReports,
  AllSummaryAndSizingPeriod;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air Relative Humidity,
  Timestep;

Output:Variable,
  *,
  Zone Air CO2 Concentration,
  Timestep;

Output:Variable,
  *,
  Zone People Occupant Count,
  Timestep;

Output:Variable,
  *,
  Zone Thermostat Heating Setpoint Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Thermostat Cooling Setpoint Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Thermal Comfort Fanger Model PMV,
  Timestep;

Output:Variable,
  Htg-SetP-Sch,
  Schedule Value,
  Timestep;

Output:Variable,
  Clg-SetP-Sch,
  Schedule Value,
  Timestep;

Output:Variable,
  Whole Building,
  Facility Total Electricity Demand Rate,
  Timestep;

Output:Variable,
  Environment,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:VariableDictionary,
  regular;

OutputControl:Table:Style,
  HTML;

People,
  SPACE1-1 People 1,
  SPACE1-1,
  OCCUPY-1,
  People,
  11,
  ,
  ,
  0.3,
  ,
  ActSchd,
  3.82e-8,
  ,
  ,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Clothing,
  EcoLoop Air Velocity,
  Fanger;

People,
  SPACE2-1 People 1,
  SPACE2-1,
  OCCUPY-1,
  People,
  5,
  ,
  ,
  0.3,
  ,
  ActSchd,
  3.82e-8,
  ,
  ,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Clothing,
  EcoLoop Air Velocity,
  Fanger;

People,
  SPACE3-1 People 1,
  SPACE3-1,
  OCCUPY-1,
  People,
  11,
  ,
  ,
  0.3,
  ,
  ActSchd,
  3.82e-8,
  ,
  ,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Clothing,
  EcoLoop Air Velocity,
  Fanger;

People,
  SPACE4-1 People 1,
  SPACE4-1,
  OCCUPY-1,
  People,
  5,
  ,
  ,
  0.3,
  ,
  ActSchd,
  3.82e-8,
  ,
  ,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Clothing,
  EcoLoop Air Velocity,
  Fanger;

People,
  SPACE5-1 People 1,
  SPACE5-1,
  OCCUPY-1,
  People,
  20,
  ,
  ,
  0.3,
  ,
  ActSchd,
  3.82e-8,
  ,
  ,
  ,
  EcoLoop Work Efficiency,
  ClothingInsulationSchedule,
  ,
  EcoLoop Clothing,
  EcoLoop Air Velocity,
  Fanger;

Pipe:Adiabatic,
  CW Demand Side Outlet Pipe,
  CW Demand Exit Pipe Inlet Node,
  CW Demand Outlet Node;

Pipe:Adiabatic,
  Cooling Demand Side Bypass,
  CW Demand Bypass Inlet Node,
  CW Demand Bypass Outlet Node;

Pipe:Adiabatic,
  Cooling Demand Side Inlet Pipe,
  CW Demand Inlet Node,
  CW Demand Entrance Pipe Outlet Node;

Pipe:Adiabatic,
  Heating Demand Bypass,
  Heating Demand Bypass Inlet Node,
  Heating Demand Bypass Outlet Node;

Pipe:Adiabatic,
  Heating Demand Inlet Pipe,
  HW Demand Inlet Node,
  HW Demand Entrance Pipe Outlet Node;

Pipe:Adiabatic,
  Heating Demand Outlet Pipe,
  HW Demand Exit Pipe Inlet Node,
  HW Demand Outlet Node;

Pipe:Adiabatic,
  Heating Supply Outlet,
  Heating Supply Exit Pipe Inlet Node,
  HW Supply Outlet Node;

Pipe:Adiabatic,
  Heating Supply Side Bypass,
  Heating Supply Bypass Inlet Node,
  Heating Supply Bypass Outlet Node;

Pipe:Adiabatic,
  Supply Side Bypass,
  CW Supply Bypass Inlet Node,
  CW Supply Bypass Outlet Node;

Pipe:Adiabatic,
  Supply Side Outlet Pipe,
  Supply Side Exit Pipe Inlet Node,
  CW Supply Outlet Node;

PlantEquipmentList,
  Cooling Plant,
  Chiller:Electric,
  Central Chiller;

PlantEquipmentList,
  heating plant,
  Boiler:HotWater,
  Central Boiler;

PlantEquipmentOperation:CoolingLoad,
  Central Chiller Only,
  0,
  900000,
  Cooling Plant;

PlantEquipmentOperation:HeatingLoad,
  Central Boiler Only,
  0,
  1000000,
  heating plant;

PlantEquipmentOperationSchemes,
  CW Loop Operation,
  PlantEquipmentOperation:CoolingLoad,
  Central Chiller Only,
  PlantOnSched;

PlantEquipmentOperationSchemes,
  Hot Loop Operation,
  PlantEquipmentOperation:HeatingLoad,
  Central Boiler Only,
  PlantOnSched;

PlantLoop,
  Chilled Water Loop,
  Water,
  ,
  CW Loop Operation,
  CW Supply Outlet Node,
  98,
  1,
  Autosize,
  0.0,
  ,
  CW Supply Inlet Node,
  CW Supply Outlet Node,
  Cooling Supply Side Branches,
  Cooling Supply Side Connectors,
  CW Demand Inlet Node,
  CW Demand Outlet Node,
  Cooling Demand Side Branches,
  Cooling Demand Side Connectors,
  SequentialLoad,
  CW Avail List;

PlantLoop,
  Hot Water Loop,
  Water,
  ,
  Hot Loop Operation,
  HW Supply Outlet Node,
  100,
  10,
  Autosize,
  0.0,
  ,
  HW Supply Inlet Node,
  HW Supply Outlet Node,
  Heating Supply Side Branches,
  Heating Supply Side Connectors,
  HW Demand Inlet Node,
  HW Demand Outlet Node,
  Heating Demand Side Branches,
  Heating Demand Side Connectors,
  SequentialLoad;

Pump:VariableSpeed,
  CW Circ Pump,
  CW Supply Inlet Node,
  CW Pump Outlet Node,
  Autosize,
  179352,
  Autosize,
  0.9,
  0.0,
  0,
  1,
  0,
  0,
  0,
  Intermittent,
  CoolingPumpAvailSched;

Pump:VariableSpeed,
  HW Circ Pump,
  HW Supply Inlet Node,
  HW Pump Outlet Node,
  Autosize,
  179352,
  Autosize,
  0.9,
  0.0,
  0,
  1,
  0,
  0,
  0,
  Intermittent;

RunPeriod,
  Run Period 1,
  7,
  15,
  ,
  7,
  21,
  ,
  Tuesday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Schedule:Compact,
  ActSchd,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  117.239997864;

Schedule:Compact,
  CW Loop Temp Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  7.22;

Schedule:Compact,
  Clg-SetP-Sch,
  Temperature,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  23.9,
  For: WinterDesignDay,
  Until: 24:00,
  29.4,
  For: WeekDays,
  Until: 6:00,
  29.4,
  Until: 20:00,
  23.9,
  Until: 24:00,
  29.4,
  For: WeekEnds Holiday,
  Until: 24:00,
  29.4,
  For: AllOtherDays,
  Until: 24:00,
  29.4;

Schedule:Compact,
  CoolingCoilAvailSched,
  Fraction,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  0.0,
  Until: 20:00,
  1.0,
  Until: 24:00,
  0.0,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  CoolingPumpAvailSched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  EQUIP-1,
  Fraction,
  Through: 12/31,
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
  Until: 8:00,
  0.02,
  Until: 9:00,
  0.4,
  Until: 14:00,
  0.9,
  Until: 15:00,
  0.8,
  Until: 16:00,
  0.7,
  Until: 18:00,
  0.5,
  Until: 20:00,
  0.3,
  Until: 24:00,
  0.02,
  For: Weekends WinterDesignDay Holiday,
  Until: 24:00,
  0.2;

Schedule:Compact,
  FanAvailSched,
  Fraction,
  Through: 3/31,
  For: AllDays,
  Until: 24:00,
  1.0,
  Through: 9/30,
  For: WeekDays,
  Until: 6:00,
  0.0,
  Until: 20:00,
  1.0,
  Until: 24:00,
  0.0,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 24:00,
  0.0,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  HW Loop Temp Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  82.0;

Schedule:Compact,
  Htg-SetP-Sch,
  Temperature,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  16.7,
  For: WinterDesignDay,
  Until: 24:00,
  22.2,
  For: WeekDays,
  Until: 6:00,
  16.7,
  Until: 20:00,
  22.2,
  Until: 24:00,
  16.7,
  For: WeekEnds Holiday,
  Until: 24:00,
  16.7,
  For: AllOtherDays,
  Until: 24:00,
  16.7;

Schedule:Compact,
  INFIL-SCH,
  Fraction,
  Through: 3/31,
  For: AllDays,
  Until: 24:00,
  1.0,
  Through: 10/31,
  For: AllDays,
  Until: 24:00,
  0.0,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  LIGHTS-1,
  Fraction,
  Through: 12/31,
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
  Until: 8:00,
  0.05,
  Until: 9:00,
  0.9,
  Until: 10:00,
  0.95,
  Until: 11:00,
  1.0,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.8,
  Until: 14:00,
  0.9,
  Until: 18:00,
  1.0,
  Until: 19:00,
  0.6,
  Until: 21:00,
  0.2,
  Until: 24:00,
  0.05,
  For: Weekends WinterDesignDay Holiday,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Min OA Sched,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 6:00,
  0.02,
  Until: 20:00,
  1.0,
  Until: 24:00,
  0.02,
  For: AllOtherDays,
  Until: 24:00,
  0.02;

Schedule:Compact,
  OA Cooling Supply Air Temp Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  11.5;

Schedule:Compact,
  OA Heating Supply Air Temp Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4.5;

Schedule:Compact,
  OCCUPY-1,
  Fraction,
  Through: 12/31,
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
  Until: 8:00,
  0.0,
  Until: 11:00,
  1.0,
  Until: 12:00,
  0.8,
  Until: 13:00,
  0.4,
  Until: 14:00,
  0.8,
  Until: 18:00,
  1.0,
  Until: 19:00,
  0.5,
  Until: 24:00,
  0.0,
  For: Weekends WinterDesignDay Holiday,
  Until: 24:00,
  0.0;

Schedule:Compact,
  PlantOnSched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  PlenumClg-SetP-Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  40.0;

Schedule:Compact,
  PlenumHtg-SetP-Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  12.8;

Schedule:Compact,
  ReheatCoilAvailSched,
  Fraction,
  Through: 3/31,
  For: AllDays,
  Until: 24:00,
  1.0,
  Through: 9/30,
  For: WeekDays,
  Until: 6:00,
  0.0,
  Until: 20:00,
  1.0,
  Until: 24:00,
  0.0,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 24:00,
  0.0,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Seasonal Reset Supply Air Temp Sch,
  Temperature,
  Through: 3/31,
  For: AllDays,
  Until: 24:00,
  16.0,
  Through: 9/30,
  For: AllDays,
  Until: 24:00,
  13.0,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  16.0;

Schedule:Compact,
  ShadeTransSch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  2.0,
  For: WinterDesignDay,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 24:00,
  4.0;

Schedule:Constant,
  EcoLoop Air Velocity,
  Any Number,
  0.1;

Schedule:Constant,
  EcoLoop Clothing,
  Any Number,
  0.7;

Schedule:Constant,
  EcoLoop Outdoor CO2,
  Any Number,
  420.0;

Schedule:Constant,
  EcoLoop Work Efficiency,
  Any Number,
  0.0;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Control Type,
  0,
  4,
  Discrete;

ScheduleTypeLimits,
  FlowRate,
  0.0,
  10,
  Continuous;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  On/Off,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous,
  Temperature;

SetpointManager:MixedAir,
  Mixed Air Temp Manager 1,
  Temperature,
  VAV Sys 1 Outlet Node,
  Main Heating Coil 1 Outlet Node,
  VAV Sys 1 Outlet Node,
  Main Branch SetPoint Node List;

SetpointManager:Scheduled,
  Central Boiler Setpoint Manager,
  Temperature,
  HW Loop Temp Schedule,
  Central Boiler Outlet Node;

SetpointManager:Scheduled,
  Central Chiller Setpoint Manager,
  Temperature,
  CW Loop Temp Schedule,
  Central Chiller Outlet Node;

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,
  Temperature,
  CW Loop Temp Schedule,
  CW Supply Outlet Node;

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,
  Temperature,
  HW Loop Temp Schedule,
  HW Supply Outlet Node;

SetpointManager:Scheduled,
  OA Air Temp Manager 1,
  Temperature,
  OA Cooling Supply Air Temp Sch,
  OA Mixing Box 1 Inlet Node;

SetpointManager:Scheduled,
  OA Air Temp Manager 2,
  Temperature,
  OA Heating Supply Air Temp Sch,
  OA Heating Coil 1 Air Outlet Node;

SetpointManager:Scheduled,
  Supply Air Temp Manager 1,
  Temperature,
  Seasonal Reset Supply Air Temp Sch,
  VAV Sys 1 Outlet Node;

Shading:Zone:Detailed,
  Main South Overhang,
  FRONT-1,
  ShadeTransSch,
  4,
  0.0,
  -1.3,
  2.2,
  0.0,
  0.0,
  2.2,
  19.8,
  0.0,
  2.2,
  19.8,
  -1.3,
  2.2;

Shading:Zone:Detailed,
  South Door Overhang,
  FRONT-1,
  ShadeTransSch,
  4,
  21.0,
  -2.0,
  2.6,
  21.0,
  0.0,
  2.6,
  24.1,
  0.0,
  2.6,
  24.1,
  -2.0,
  2.6;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes,
  No,
  1;

Site:GroundTemperature:BuildingSurface,
  20.03,
  20.03,
  20.13,
  20.3,
  20.43,
  20.52,
  20.62,
  20.77,
  20.78,
  20.55,
  20.44,
  20.2;

Site:Location,
  CHICAGO_IL_USA TMY2-94846,
  41.78,
  -87.75,
  -6.0,
  190.0;

Sizing:Parameters,
  1.0,
  1.0;

Sizing:Plant,
  Hot Water Loop,
  Heating,
  82.0,
  11;

Sizing:Plant,
  Chilled Water Loop,
  Cooling,
  7.0,
  4.0;

Sizing:System,
  VAV Sys 1,
  Sensible,
  Autosize,
  0.3,
  4.5,
  0.008,
  11.0,
  0.008,
  12.8,
  16.7,
  NonCoincident,
  No,
  No,
  0.008,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  VAV;

Sizing:Zone,
  SPACE1-1,
  SupplyAirTemperature,
  14.0,
  ,
  SupplyAirTemperature,
  50.0,
  ,
  0.009,
  0.004,
  SZ DSOA SPACE1-1,
  0.0,
  0.0,
  DesignDayWithLimit,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  ,
  No,
  NeutralSupplyAir,
  Autosize,
  Autosize;

Sizing:Zone,
  SPACE2-1,
  SupplyAirTemperature,
  14.0,
  ,
  SupplyAirTemperature,
  50.0,
  ,
  0.009,
  0.004,
  SZ DSOA SPACE2-1,
  0.0,
  0.0,
  DesignDayWithLimit,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  ,
  No,
  NeutralSupplyAir,
  Autosize,
  Autosize;

Sizing:Zone,
  SPACE3-1,
  SupplyAirTemperature,
  14.0,
  ,
  SupplyAirTemperature,
  50.0,
  ,
  0.009,
  0.004,
  SZ DSOA SPACE3-1,
  0.0,
  0.0,
  DesignDayWithLimit,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  ,
  No,
  NeutralSupplyAir,
  Autosize,
  Autosize;

Sizing:Zone,
  SPACE4-1,
  SupplyAirTemperature,
  14.0,
  ,
  SupplyAirTemperature,
  50.0,
  ,
  0.009,
  0.004,
  SZ DSOA SPACE4-1,
  0.0,
  0.0,
  DesignDayWithLimit,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  ,
  No,
  NeutralSupplyAir,
  Autosize,
  Autosize;

Sizing:Zone,
  SPACE5-1,
  SupplyAirTemperature,
  14.0,
  ,
  SupplyAirTemperature,
  50.0,
  ,
  0.009,
  0.004,
  SZ DSOA SPACE5-1,
  0.0,
  0.0,
  DesignDayWithLimit,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  ,
  No,
  NeutralSupplyAir,
  Autosize,
  Autosize;

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,
  7,
  21,
  SummerDesignDay,
  31.5,
  10.7,
  ,
  ,
  WetBulb,
  23.0,
  ,
  ,
  ,
  ,
  99063.0,
  5.3,
  230,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1.0;

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,
  1,
  21,
  WinterDesignDay,
  -17.3,
  0.0,
  ,
  ,
  WetBulb,
  -17.3,
  ,
  ,
  ,
  ,
  99063.0,
  4.9,
  270,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SurfaceConvectionAlgorithm:Inside,
  Simple;

SurfaceConvectionAlgorithm:Outside,
  SimpleCombined;

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,
  Htg-SetP-Sch,
  Clg-SetP-Sch;

ThermostatSetpoint:SingleCooling,
  CoolingSetpoint,
  Clg-SetP-Sch;

ThermostatSetpoint:SingleCooling,
  PlenumCoolingSetpoint,
  PlenumClg-SetP-Sch;

ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,
  Htg-SetP-Sch;

ThermostatSetpoint:SingleHeating,
  PlenumHeatingSetpoint,
  PlenumHtg-SetP-Sch;

Timestep,
  4;

Version,
  25.1;

WindowMaterial:Gas,
  AIR 13MM,
  Air,
  0.0127;

WindowMaterial:Glazing,
  CLEAR 3MM,
  SpectralAverage,
  ,
  0.003,
  0.837,
  0.075,
  0.075,
  0.898,
  0.081,
  0.081,
  0.0,
  0.84,
  0.84,
  0.9;

WindowMaterial:Glazing,
  GREY 3MM,
  SpectralAverage,
  ,
  0.003,
  0.626,
  0.061,
  0.061,
  0.611,
  0.061,
  0.061,
  0.0,
  0.84,
  0.84,
  0.9;

Zone,
  PLENUM-1,
  0,
  0,
  0,
  0,
  1,
  1,
  0.609600067,
  283.2;

Zone,
  SPACE1-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  239.247360229;

Zone,
  SPACE2-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  103.311355591;

Zone,
  SPACE3-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  239.247360229;

Zone,
  SPACE4-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  103.311355591;

Zone,
  SPACE5-1,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  447.682556152;

ZoneAirContaminantBalance,
  Yes,
  EcoLoop Outdoor CO2;

ZoneControl:Thermostat,
  SPACE1-1 Control,
  SPACE1-1,
  Zone Control Type Sched,
  ThermostatSetpoint:SingleCooling,
  CoolingSetPoint,
  ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,
  ThermostatSetpoint:DualSetpoint,
  DualSetPoint;

ZoneControl:Thermostat,
  SPACE2-1 Control,
  SPACE2-1,
  Zone Control Type Sched,
  ThermostatSetpoint:SingleCooling,
  CoolingSetPoint,
  ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,
  ThermostatSetpoint:DualSetpoint,
  DualSetPoint;

ZoneControl:Thermostat,
  SPACE3-1 Control,
  SPACE3-1,
  Zone Control Type Sched,
  ThermostatSetpoint:SingleCooling,
  CoolingSetPoint,
  ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,
  ThermostatSetpoint:DualSetpoint,
  DualSetPoint;

ZoneControl:Thermostat,
  SPACE4-1 Control,
  SPACE4-1,
  Zone Control Type Sched,
  ThermostatSetpoint:SingleCooling,
  CoolingSetPoint,
  ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,
  ThermostatSetpoint:DualSetpoint,
  DualSetPoint;

ZoneControl:Thermostat,
  SPACE5-1 Control,
  SPACE5-1,
  Zone Control Type Sched,
  ThermostatSetpoint:SingleCooling,
  CoolingSetPoint,
  ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,
  ThermostatSetpoint:DualSetpoint,
  DualSetPoint;

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,
  SPACE1-1 In Node,
  AirTerminal:SingleDuct:VAV:Reheat,
  SPACE1-1 VAV Reheat;

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,
  SPACE2-1 In Node,
  AirTerminal:SingleDuct:VAV:Reheat,
  SPACE2-1 VAV Reheat;

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,
  SPACE3-1 In Node,
  AirTerminal:SingleDuct:VAV:Reheat,
  SPACE3-1 VAV Reheat;

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,
  SPACE4-1 In Node,
  AirTerminal:SingleDuct:VAV:Reheat,
  SPACE4-1 VAV Reheat;

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,
  SPACE5-1 In Node,
  AirTerminal:SingleDuct:VAV:Reheat,
  SPACE5-1 VAV Reheat;

ZoneHVAC:EquipmentConnections,
  SPACE1-1,
  SPACE1-1 Eq,
  SPACE1-1 In Node,
  ,
  SPACE1-1 Node,
  SPACE1-1 Out Node;

ZoneHVAC:EquipmentConnections,
  SPACE2-1,
  SPACE2-1 Eq,
  SPACE2-1 In Node,
  ,
  SPACE2-1 Node,
  SPACE2-1 Out Node;

ZoneHVAC:EquipmentConnections,
  SPACE3-1,
  SPACE3-1 Eq,
  SPACE3-1 In Node,
  ,
  SPACE3-1 Node,
  SPACE3-1 Out Node;

ZoneHVAC:EquipmentConnections,
  SPACE4-1,
  SPACE4-1 Eq,
  SPACE4-1 In Node,
  ,
  SPACE4-1 Node,
  SPACE4-1 Out Node;

ZoneHVAC:EquipmentConnections,
  SPACE5-1,
  SPACE5-1 Eq,
  SPACE5-1 In Node,
  ,
  SPACE5-1 Node,
  SPACE5-1 Out Node;

ZoneHVAC:EquipmentList,
  SPACE1-1 Eq,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  SPACE2-1 Eq,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  SPACE3-1 Eq,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  SPACE4-1 Eq,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  SPACE5-1 Eq,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,
  1.0,
  1.0;

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,
  SPACE1-1,
  INFIL-SCH,
  Flow/Zone,
  0.032,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,
  SPACE2-1,
  INFIL-SCH,
  Flow/Zone,
  0.014,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,
  SPACE3-1,
  INFIL-SCH,
  Flow/Zone,
  0.032,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,
  SPACE4-1,
  INFIL-SCH,
  Flow/Zone,
  0.014,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,
  SPACE5-1,
  INFIL-SCH,
  Flow/Zone,
  0.062,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

